# Water Treatment Plant Technical Specifications

**Document Type:** Combined Technical Reference  
**Date:** May 2003  
**Original Project:** Water Treatment Plant Improvements Project Phase 1

---

# SECTION 1: GENERAL PLANT CAPACITY

| Parameter | Unit | Value |
|-----------|------|-------|
| Nominal Rating | mgd | 160 |
| | gpm | 111,111 |
| Hydraulic Maximum | mgd | 160 |
| | gpm | 111,111 |
| Hydraulic Gradient at Inlet | feet | 449.67 |
| Influent Meter | | 66" Ultrasonic |
| | | 66" Venturi |

---

# SECTION 2: HYDRAULIC PROFILE

**Scale:**
- Vertical: 1" = 6'
- Horizontal: NONE

## Hydraulic Elevations Throughout Plant

| Process Unit | Key Elevation (ft) | Notes |
|--------------|-------------------|-------|
| Raw Water Inlet | ~415 | 66" mains |
| Flash Mix Vault Floor | 425.00 | G=2,000 s⁻¹ |
| Flow Distribution Floor | 432.00 | - |
| Flocculation Influent | 435.98 | G-values: 50→20 s⁻¹ |
| Sedimentation Settled Water | 436.50 | - |
| Discharge Weir Crest | 448.25 | - |
| Plate Settler Flume | 443.21 | - |
| Effluent Weir (Clear Well) | 429.64 | - |
| Filtered Water | 430-431 | Various points |
| Clear Well Invert | 418.75 | 78" effluent line |
| Main Overflow Weir | 450.71 | Emergency overflow |
| Wash Water Tank Max | 515.83 | 500,000 gal |
| Wash Water Tank Bottom | 483.33 | - |

## Source Water Elevations

| Source | Min. Elevation (ft) | Max. Elevation (ft) |
|--------|---------------------|---------------------|
| Source A Reservoir | 316.00 | 468.00 |
| Source B Reservoir | 605.51 | 752.46 |
| Source C Reservoir | 3,500.00 | 3,806.00 |

## Detailed Component Elevations

### pH and Alkalinity Adjustment
| Parameter | Value |
|-----------|-------|
| Design G-Value | 600 S⁻¹ |

### Flash Mix Vault
| Parameter | Value |
|-----------|-------|
| Design G-Value | 2,000 S⁻¹ |
| Top of Floor | 425.00 ft |

### Flow Distribution Chamber
| Component | Elevation (ft) |
|-----------|----------------|
| Top of Floor | 432.00 |

### Flocculation Basins
| Component | Elevation (ft) |
|-----------|----------------|
| Influent Channel | 435.98 |
| Influent Orifice | ~437 |

**Design G-Values (By Cell):**

| Cell | G-Value |
|------|---------|
| Cell 1 | 50 S⁻¹ |
| Cell 2 | 40 S⁻¹ |
| Cell 3 | 30 S⁻¹ |
| Cell 4 | 20 S⁻¹ |

### Sedimentation Basins
| Component | Elevation (ft) |
|-----------|----------------|
| Settled Water Conduit | 436.50 |
| Bottom of Conduit | Varies 418.25 to 418.92 |
| Discharge Weir Crest | 448.25 |

### Filters
| Component | Elevation (ft) |
|-----------|----------------|
| Plate Settler Flume Crest | 443.21 |
| Filtered Water Conduit | 418.92 |
| Invert | 418.92 |

### Clear Well
| Component | Elevation (ft) |
|-----------|----------------|
| Effluent Weir Crest | 429.64 |
| Invert | 418.75± |

### Washwater Recovery
| Component | Elevation (ft) |
|-----------|----------------|
| Max. Water Surface | 427.00 |
| Overflow Weir Crest | 427.00 |
| Recovery Basin | 429.50 |
| Sump IE | 408.00 |
| Washwater PS | 410.50 |

---

# SECTION 3: PROCESS FLOW DESCRIPTION

## Process Overview

```
Raw Water (Source A or Source B)
    ↓
Chemical Addition (Caustic Soda, CO₂, Hypochlorite, Polymer, Alum)
    ↓
Flash Mix Vault
    ↓
Flow Distribution Structure
    ↓
Flocculation Basins (4 units)
    ↓
Sedimentation Basins (4 units) → Sludge to Lagoons 3-7
    ↓
Filters (12 units) → Backwash to Recovery System
    ↓
Clear Well (324,000 gal)
    ↓
Final Chemical Addition (Bisulfite, Caustic, Hypochlorite)
    ↓
Effluent to Distribution System / Utility Water System
```

## Raw Water Intake

| Source | Description |
|--------|-------------|
| Source A | Primary raw water source |
| Source B | Secondary raw water source |

### Chemical Additions at Intake

| Chemical | Purpose |
|----------|---------|
| Caustic Soda | pH adjustment |
| Carbon Dioxide | Added by sidestream injection |
| Sodium Hypochlorite | Disinfection |
| Cationic Polymer | Coagulation aid |
| Alum/Ferric Chloride | Primary coagulant |
| Potassium Permanganate | Pre-oxidation |

## Unit Process Specifications

### Flash Mix Vault
- Initial rapid mixing chamber for coagulant dispersion
- Emergency overflow pathway included
- Chemical feed connections: Sodium Hypochlorite, Cationic Polymer, Alum/Ferric Chloride

### Flow Distribution Structure
- Receives flow from Flash Mix Vault
- Distributes to four flocculation basins
- Emergency overflow connection

### Flocculation Basins

| Parameter | Specification |
|-----------|---------------|
| Dimensions | 60' x 80' |
| Quantity | 4 basins |

**Chemical Additions:**
- Cationic Polymer
- Nonionic Polymer
- Anionic Polymer

### Sedimentation Basins

| Parameter | Specification |
|-----------|---------------|
| Dimensions | 60' x 340' x 11' |
| Quantity | 4 basins |

**Sludge Handling - Lagoons No. 3-7:**

| Lagoon | Area (sq. ft.) |
|--------|----------------|
| No. 3 | 57,800 |
| No. 4 | 58,800 |
| No. 5 | 21,900 |
| No. 6 | 35,500 |
| No. 7 | 29,900 |

### Filters

| Parameter | Specification |
|-----------|---------------|
| Dimensions | 37' x 50' |
| Quantity | 12 filters |
| Media | Sand/Anthracite (dual media) |

**Chemical Additions:**
- Nonionic Polymer (filtration aid)
- Sodium Hypochlorite (disinfection)

### Clear Well

| Parameter | Specification |
|-----------|---------------|
| Capacity | 324,000 gallons |

**Final Chemical Additions:**
- Sodium Bisulfite (dechlorination)
- Caustic Soda (final pH adjustment)
- Sodium Hypochlorite (final disinfection)

**Discharge Points:**
- Effluent to Distribution System
- Overflow Containment Basin (100,000 GAL)
- Emergency overflow to receiving water

---

# SECTION 4: EQUIPMENT SPECIFICATIONS

## 4.1 Flash Mix

| Parameter | Unit | Value |
|-----------|------|-------|
| Type of Mixing System | | Pumped, Jet Diffusion |
| Design Criterion | | 2,000 |
| Design Criterion Maximum G-Value | s⁻¹ | 2 |
| Flash Mix Pumps - Number-Total | Number | 2 |
| Number-Duty | Number | 2 |
| Rating Point-Flow | gpm | 3,560 |
| Rating Point-Head | feet | 85 |
| Pump Motor Size, each | hp | 100 |
| Pump Motor Type | | Variable Speed, TEFC |

## 4.2 Flow Distribution Chamber

| Parameter | Unit | Value |
|-----------|------|-------|
| Type of Structure | | Weir Flow Splitting Structure |
| Rated Capacity | mgd | 160 |
| Design Flow Split | mgd | 4x40 |
| Weir Length, per Flow Split Chamber | feet | 20 |
| Weir Length, Total | feet | 80 |

## 4.3 Chemical Dosages

| Chemical | Average (mg/L) | Max (mg/L) |
|----------|----------------|------------|
| Liquid Alum | 36 | 95 |
| Sodium Hypochlorite-Plant Inlet | 1 | 3 |
| Sodium Hypochlorite-Pre-Filter | 1 | 3 |
| Sodium Hypochlorite-Post-Filter | 0.4 | 2.7 |
| Caustic Soda-Plant Inlet | 6 | 18 |
| Caustic Soda-Treated Water | 6 | 18 |
| Cationic Polymer | 1 | 3.5 |
| Flocculant Aid Polymer (Emulsion) | 0.04 | 0.1 |
| Filter Aid Polymer | 0.042 | 0.160 |
| Flocculant Aid (Dry) Polymer | 0.04 | 0.160 |
| Carbon Dioxide | 6 | 16 |
| Primary Coagulant | 13 | 30 |

## 4.4 Chemical Equipment Installed

| Equipment | Specification |
|-----------|---------------|
| **Liquid Alum Dosing** | |
| Capacity of Pumps | 3 @ 550, 2 @ 100 gph |
| Number of Pumps | 9 |
| **Sodium Hypochlorite** | |
| Capacity of Pumps | 3 @ 180, 4 @ 45, 2 @ 12 gph |
| Number of Pumps | 9 |
| **Caustic Soda** | |
| Capacity of Pumps | 3 @ 550, 2 @ 45 gph |
| Number of Pumps | 5 |
| **Cationic Polymer** | |
| Capacity of Pumps | 3 @ 12, 2 @ 1.6 gph |
| Number of Pumps | 5 |
| **Flocculant Aid Polymer (Emulsion)** | |
| Capacity of Pumps (Metering) | 2 @ 0.7 gph |
| Capacity of Pumps (Booster) | 2 @ 504 gph |
| Number of Pumps | 2 |
| **Filter Aid Polymer** | |
| Capacity of Pumps (Metering) | 2 @ 59 gph |
| Number of Pumps | 2 |
| **Flocculant Aid Polymer (Dry)** | |
| Capacity of Pumps | 6 @ 77 gph |
| Number of Pumps | 2 |
| **Carbon Dioxide** | |
| Type of Injection System | Pumped, Jet Diffusion |
| Number of Mixing Water Pumps, Total | 2 |
| Number of Mixing Water Pumps, Duty | 1 |
| Mixing Water Pump Capacity, each | 1,350 gpm |
| Number of CO₂ Carrier Water Pumps, Total | 3 |
| Number of CO₂ Carrier Water Pumps, Duty | 2 |
| CO₂ Carrier Water Pump Capacity, each | 450 gpm |
| Number of Evaporators | 1 |
| Number of CO₂ Dissolution Panels | 2 |
| **Primary Coagulant** | |
| Capacity of Pumps | 3 @ 180 gph |
| Number of Pumps | 3 |

## 4.5 Chemical Storage

| Chemical | Capacity Each | Number |
|----------|---------------|--------|
| Liquid Alum Tanks | 13,000 gallons | 3 |
| Sodium Hypochlorite | 13,000 gallons | 3 |
| Caustic Soda | 13,000 gallons | 2 |
| Cationic Polymer | 4,200 gallons | 1 |
| Flocculant Aid Polymer (Emulsion) | 1,000 gallons | 1 |
| Filter Aid | 1,165 gallons | 2 |
| Flocculant Aid (Dry) Polymer | 1,000 gallons | 1 |
| Primary Coagulant | 12,000 gallons | 1 |
| Carbon Dioxide | 30 tons | 1 |

## 4.6 Flocculation Basins

| Parameter | Unit | Value |
|-----------|------|-------|
| Number | | 4 |
| Capacity, each Basin | mgd | 40 |
| Volume-Total | gallons | 790,000 |
| | cubic feet | 105,600 |
| Average Detention at Nominal Rate of Flow | minutes | 14 |
| Average Water Depth | feet | 11 |
| Dimensions-each Basin, inside | feet | 60x80 |
| Vertical Mixers, Number per Basin | Number | 12 |
| Vertical Mixers, Number Total | Number | 48 |
| Basin Inlet Orifices, per Basin | Number | 8 |

## 4.7 Sedimentation Basins

| Parameter | Unit | Value |
|-----------|------|-------|
| Number of Basins | Number | 4 |
| Capacity, each Basin | gallons | 1,663,600 |
| Capacity, Total | gallons | 6,654,400 |
| Average Water Depth | feet | 11 |
| Dimensions-each, inside | feet | 60x340 |

### Sludge Scrapers

| Parameter | Value |
|-----------|-------|
| Number per Basin | 2 each with 3 sections |
| Type | Reciprocating |
| Width | 1x11', 2x23' |
| Scraper Speed-Scraping | 0-5 (5 normal) ft/min |
| Scraper Speed-Return | 0-11.5 (11.5 normal) ft/min |

### High Rate Plate Settlers

| Parameter | Unit | Value |
|-----------|------|-------|
| Type | Stainless Steel Inclined Plate |
| Maximum Design Effective Loading Rate | gpm/ft² | 0.5 |
| Minimum Total Projected Plate Area | ft² | 76,100 |

### Sludge Cross-Collectors

| Parameter | Value |
|-----------|-------|
| Type | Helical Screw Conveyor |
| Number per Basin | 2 |
| Number Total | 8 |

## 4.8 Filters

| Parameter | Unit | Value |
|-----------|------|-------|
| Number of Filters | Number | 12 |
| Type | Rapid Gravity, Sand/Anthracite |
| Flow through each Filter at Nominal Plant Rating | mgd | 13.33 |
| Filter Area | ft² | 1,850 |
| Per Filter (2 sections, each 18'6"x50'0") | ft² | 1,850 |
| Total | ft² | 22,200 |
| Filter Hydraulic Loading at Nominal Plant Rating Gravel | gpm/ft² | 5.5 (with one filter off-line) |

### Gravel Media

| Layer | Size | Depth |
|-------|------|-------|
| Total Depth | | 17 inches |
| Layer 1 | 1 1/2" to 3/4" | 5 inches |
| Layer 2 | 3/4" to 1/2" | 3 inches |
| Layer 3 | 1/2" to 1/4" square mesh | 3 inches |
| Layer 4 | 1/4" square mesh to No.6 Sieve | 3 inches |
| Layer 5 | No.6 Sieve to No.14 sieve | 3 inches |

### Sand Media

| Parameter | Value |
|-----------|-------|
| Depth | 10 inches |
| Effective Size | 0.41 to 0.45 mm |
| Uniformity Coefficient | Less than 1.55 |

### Anthracite Coal Media

| Parameter | Value |
|-----------|-------|
| Depth | 20 inches |
| Effective Size | 0.85 to 0.90 mm |
| Uniformity Coefficient | Less than 1.70 |

### Filter Underdrains

| Parameter | Value |
|-----------|-------|
| Type | Precast Concrete |

### Backwash System

| Parameter | Unit | Value |
|-----------|------|-------|
| Maximum Unit Rate-30" Rise | gpm/ft² | 18.7 |
| Maximum Rate Per Filter | gpm | 34,600 |

### Surface Wash System

| Parameter | Unit | Value |
|-----------|------|-------|
| Maximum Unit Rate-5" Rise | gpm/ft² | 3.1 |
| Maximum Rate Per Filter | gpm | 5,470 |

### Filter-to-Waste

| Parameter | Unit | Value |
|-----------|------|-------|
| Maximum Hydraulic Loading | gpm/ft² | 5.5 |

---

# SECTION 5: RESIDUALS HANDLING

## 5.1 Wash Water Storage Tank

| Parameter | Unit | Value |
|-----------|------|-------|
| Capacity | gallons | 500,000 |
| Diameter | feet | 51 |
| Height | feet | 33 |
| Max. Water Surface | feet | 515.83 |
| Bottom Elevation | feet | 483.33 |

## 5.2 Wash Water Pumps

| Parameter | Unit | Value |
|-----------|------|-------|
| Number | | 1 |
| Operating Head | feet | 60+ |
| Capacity, each | gpm | 4,500 |

## 5.3 Backwash Water System

### Backwash Supply Pumps

| Specification | Value |
|---------------|-------|
| Quantity | 2 pumps |
| Capacity | 6.5 MGD (4500 GPM) each |

### Backwash Pumps (Washwater Pumps)

| Configuration | Capacity |
|---------------|----------|
| 2 x 4.6 MGD | 3200 GPM |
| 3 x 1.7 MGD | 1200 GPM |

## 5.4 Wash Water Recovery Basins

| Parameter | Unit | Value |
|-----------|------|-------|
| Number of Basins | Number | 3 |
| Capacity of each Basin | gallons | 500,000 |

## 5.5 Wash Water Recovery Pumps

| Parameter | Unit | Value |
|-----------|------|-------|
| Number | Total | 5 |
| Capacity, each | gpm | 3x1,200, 2x3,200 |

### Washwater Pumps (Additional)

| Configuration | Capacity |
|---------------|----------|
| 3 x 3.6 MGD | 2500 GPM |

## 5.6 Sludge Lagoon System

### Lagoons #1 & #2 (Primary)

| Lagoon | Area | Disposal |
|--------|------|----------|
| No. 1 | 21,600 sq. ft. | Dry sludge for disposal |
| No. 2 | 23,400 sq. ft. | Dry sludge for disposal |

### Lagoons #3 - #7 (Secondary)

| Lagoon | Area (sq. ft.) | Location |
|--------|----------------|----------|
| No. 3 | 57,800 | Westside |
| No. 4 | 58,800 | Eastside |
| No. 5 | 21,900 | Eastside |
| No. 6 | 35,500 | Eastside |
| No. 7 | 29,900 | Eastside |

## 5.7 Sludge Transfer Pumps

| Parameter | Unit | Value |
|-----------|------|-------|
| Number | | 3 |
| Capacity | gpm | 150 |

## 5.8 Supernatant Pumps

| Specification | Value |
|---------------|-------|
| Quantity | 2 pumps |
| Capacity | 150 GPM each |
| Additional Pump | 1 x 50 GPM |

## 5.9 Utility Water System

### Utility Water Pumps

| Configuration | Capacity |
|---------------|----------|
| 2 x 125 GPM | Standard duty |
| 2 x 400 GPM | High capacity |

### Auxiliary Utility Water Pump

| Parameter | Value |
|-----------|-------|
| Quantity | 1 pump |
| Capacity | 300 GPM |

## 5.10 Decant System

### Decant Pump Station

**Flow Path:**
```
Decant → Flowmeter → Decant Pump Station → Overflow to Receiving Water
```

---

# SECTION 6: INSTRUMENTATION & MONITORING

| Location | Instrument |
|----------|------------|
| Raw Water Line | Flowmeter |
| Washwater Return Line | Flowmeter, Turbidimeter |
| Decant Line | Flowmeter |

---

# SECTION 7: DESIGN NOTES

1. **G-VALUES** listed are applicable both at 80 and 160 M.G.D. plant flow rates.

2. **MIXING ENERGY**: The energy for mixing is supplied from an external source and is independent of plant flow.

3. **CARBON DIOXIDE** is added by sidestream injection to raw water.

4. **CHEMICAL ADDITION LOCATIONS**: Certain chemicals can be added through the settled water distribution panel via flash mix pumps or at weir troughs.

5. **POTASSIUM PERMANGANATE**: Pre-oxidation capability provided at raw water intake.

---

# SECTION 8: TECHNICAL SUMMARY

## Plant Capacity Summary

| Parameter | Value |
|-----------|-------|
| Nominal Capacity | 160 mgd |
| Peak Capacity | 160 mgd (111,111 gpm) |
| Clear Well Storage | 324,000 gallons |
| Wash Water Storage | 500,000 gallons |

## Process Units Summary

| Unit | Quantity | Key Dimensions | Total Capacity |
|------|----------|----------------|----------------|
| Flash Mix | 1 | - | G=2,000 s⁻¹ |
| Flocculation Basins | 4 | 60' × 80' | 790,000 gal |
| Sedimentation Basins | 4 | 60' × 340' × 11' | 6,654,400 gal |
| Filters | 12 | 37' × 50' each | 22,200 ft² |
| Recovery Basins | 3 | - | 500,000 gal/ea |
| Sludge Lagoons | 7 | Various | 265,800+ ft² |

## Key Pump Summary

| System | Total Capacity |
|--------|----------------|
| Flash Mix | 2 × 3,560 gpm |
| Backwash Supply | 2 × 4,500 gpm |
| Washwater Recovery | 3 × 2,500 gpm |
| Supernatant | 2 × 150 gpm |
| Utility Water | 2 × 400 gpm + 2 × 125 gpm |
| Sludge Transfer | 3 × 150 gpm |

---

*Technical specifications compiled from engineering record drawings*  
*Date: May 2003*
